\documentclass{article}

\usepackage{graphicx}
\usepackage[a4paper, top=2cm, bottom=2cm, left=3cm, right=3cm]{geometry}
\usepackage{subcaption}
\usepackage{hyperref}
\usepackage{amsmath}
\usepackage{amssymb}
\usepackage{float}
\usepackage{physics}
\usepackage{array}
\usepackage{booktabs}
\usepackage{xcolor}
\usepackage{listings}

\hypersetup{
    colorlinks=true,
    linkcolor=blue,
    urlcolor=blue
}

\lstset{
    basicstyle=\ttfamily\small,
    breaklines=true,
    columns=fullflexible,
    frame=single,
    showstringspaces=false
}

\title{\textbf{\textit{DCLAR}: Software Architecture, Subsystem Integration, and Hardware Bridge Interfaces}}
\author{Data Center Leak Assessment Robot \\ Systems-Level Software Engineering: Shane Canet}
\date{\today}

\begin{document}

\maketitle
\tableofcontents
\newpage

\section{Document Purpose, Status, and Collaboration}

This is the living system-architecture document for DCLAR. It describes the design currently represented in the repository and is updated as features are added, changed, checked, or left as future work. The date on the title page is the date of the current document build. When updating a feature, preserve the explanation level used here: state what it does, how information moves through it, the assumptions and units it uses, what has been checked, and what remains unimplemented or uncalibrated. Update the relevant subsystem description and the status summary below in the same change.

\subsection{How to read feature status}

\begin{itemize}
    \item \textbf{Implemented}: code for the feature is present in the repository. This does not by itself mean it has been validated on physical hardware.
    \item \textbf{Software checked}: a software-level check, such as a unit test or protocol round trip, covers the stated behavior. This does not establish physical performance.
    \item \textbf{Hardware dependent}: the interface or calculation exists, but operation depends on board configuration, calibration, or hardware that is not yet supplied.
    \item \textbf{Future work}: the feature is not implemented or is explicitly outside the current prototype boundary.
\end{itemize}

\subsection{Design ownership and AI-assisted development}

The student is the system designer and engineering decision-maker. The student supplied the project goal and requirements, chose the mechanical and system-level constraints, described desired behavior, reviewed results, and directed revisions. Examples of student-led decisions include separating map routing from tile coverage, using the stated robot footprint to set nominal coverage spacing, selecting a desktop-to-ESP32 communication path, and requesting capabilities such as debugging USB communication, sending planned motion segments, and adding interface features. The local motor-jog mode and Control-board test (local) run mode were student-directed features: they provide a way to bench-check motor outputs and demonstrate the full tile-confirmation UI from the main-control board when the separate robot board is unavailable.

AI served as an implementation assistant in a role similar to a junior software engineer working from a mechanical engineer's requirements. The student translated engineering needs into software direction; AI helped turn that direction into code and documentation, refined interfaces, and iterated on issues identified during review. For example, the student directed the use of PySerial for the computer-to-board connection, pipe-delimited text packets built with Python f-strings, and an ESP32-to-ESP32 ESP-NOW bridge. AI assistance helped implement and debug those paths and add supporting controls and protocol behavior. The student remains responsible for the design choices, checking that the implementation matches the intended robot, and validating it against measured hardware. AI-generated code or calculations are not evidence of calibration or physical validation.

The table records design and implementation ownership at the feature level. ``Student-led'' identifies the source of requirements and engineering intent; ``AI-assisted'' identifies implementation or refinement performed with AI under that direction. Both can apply to one feature.

\begin{center}
\begin{tabular}{>{\raggedright\arraybackslash}p{0.22\textwidth} >{\raggedright\arraybackslash}p{0.27\textwidth} >{\raggedright\arraybackslash}p{0.36\textwidth}}
\toprule
\textbf{Feature} & \textbf{Design / implementation contribution} & \textbf{Current status}\\
\midrule
Grid routing and target selection & Student-led planning requirements; AI-assisted Python implementation and refinement & Implemented in \texttt{route.py}; the app uses this software behavior.\\
Within-tile coverage & Student-led footprint and coverage intent; AI-assisted waypoint implementation & Implemented in \texttt{search.py}; nominal footprint swath is an approximation, not a sensor measurement.\\
Desktop GUI and mission coordination & Student-directed workflow and requested features; AI-assisted implementation and debugging & Implemented in \texttt{main.py}; visualization and simulation are software behavior.\\
USB serial protocol & Student selected PySerial and line-oriented packet approach; AI-assisted formatting, connection, and debugging & Implemented in \texttt{serial\_link.py} and \texttt{serial\_protocol.py}; operation depends on the correct board, port, and firmware.\\
ESP32 radio bridge and display & Student-directed ESP-NOW link and status-display requirements; AI-assisted firmware and integration & Firmware is present; board/channel/MAC setup and hardware checks are required.\\
Robot segment and motion timing & Student-directed motion interface and open-loop motor-control concept & Tile manifests, sequenced segments, bounded calibrated timing, and matching tile-completion protocol are implemented; physical calibration and validation remain required.\\
Motor control, localization, leak sensing & Student-led open-loop PWM and timed-motion concept; AI-assisted implementation and documentation & Bounded manual jogs and timed path execution are implemented in source. Hardware calibration, localization, and leak sensing remain future work.\\
\bottomrule
\end{tabular}
\end{center}

This attribution describes the development process for the current prototype, not a claim that every line was independently authored or physically verified by either contributor. As the project evolves, record meaningful changes by feature and update status only when the corresponding evidence exists.

\section{System Overview}

The Data Center Leak Assessment Robot (DCLAR) is a software prototype for planning a small robot's search through a gridded data-center floor. The program models server racks as blocked floor tiles, chooses a reachable tile to inspect, generates a coverage pattern inside that tile, and converts the resulting waypoints into pivot-and-drive motion segments.

The desktop application is mainly a planning and visualization tool. It shows the route, animates the planned movement, allows spill locations to be annotated, and saves a JSON snapshot. It also connects over USB to a main-control ESP32. That board normally bridges messages to a second ESP32 over ESP-NOW, but it also supports local motor jogs and a one-tile Control-board test (local) run mode that drives a motor driver connected to its own GPIO pins. In either mode, the desktop sends commands; the ESP32 firmware generates the motor outputs. The system does not currently include a physical leak sensor or validated autonomous motion.

The main design idea is to keep the problem separated into smaller pieces. The route planner decides which tile to visit. The coverage planner decides where the robot should move inside that tile. The motion representation converts points into a sequence of turns and straight drives. In hardware mode, the desktop declares the expected tile path and sends one segment at a time; the GUI waits for the robot's matching tile-completion reply before marking the square searched.

\subsection{System-Level Architecture}

\begin{figure}[H]
\centering
\fbox{
\begin{minipage}{0.92\textwidth}
\centering
\vspace{5pt}
\textbf{Desktop Mission Coordinator (\texttt{main.py})}\\
\small Map state, Tkinter GUI, motion-command vector, spill annotations, JSON export
\\[9pt]
\begin{tabular}{c c}
\textbf{Map Routing (\texttt{route.py})} &
\textbf{Tile Coverage (\texttt{search.py})}\\
\small BFS around blocked rack cells &
\small Zigzag / circle-spiral waypoint generation\\
\small Reachable unsearched tile selection &
\small $7\,\mathrm{in}\times5\,\mathrm{in}$ footprint model
\end{tabular}
\\[10pt]
$\downarrow$ \small{USB serial, newline-terminated text messages}
\\[5pt]
\fbox{\begin{minipage}{0.84\textwidth}\centering
\textbf{Main-Control ESP32}\\
\small USB serial interface, PING/PONG, TFT status, ESP-NOW bridge with optional local motor jogs
\end{minipage}}
\\[8pt]
$\downarrow$ \small{ESP-NOW wireless messages over a shared Wi-Fi channel}
\\[5pt]
\fbox{\begin{minipage}{0.84\textwidth}\centering
\textbf{Robot ESP32}\\
\small Segment receiver, open-loop timing calculation, motor-driver interface
\end{minipage}}
\vspace{5pt}
\end{minipage}
}
\caption{DCLAR software and hardware communication architecture. Run mode is explicitly selected: computer-only simulation, robot hardware over ESP-NOW, or a one-tile local control-board test. Hardware missions use a tile manifest, sequential segments, and a final tile-completion reply.}
\end{figure}

\section{Subsystem Breakdown}

\begin{center}
\begin{tabular}{>{\raggedright\arraybackslash}p{0.22\textwidth} >{\raggedright\arraybackslash}p{0.27\textwidth} >{\raggedright\arraybackslash}p{0.39\textwidth}}
\toprule
\textbf{Subsystem} & \textbf{File or location} & \textbf{Responsibility}\\
\midrule
Mission coordination & \texttt{main.py} & Owns the map state, runs the GUI, creates motion segments, handles completion messages, and saves the plan.\\
Map routing & \texttt{route.py} & Represents rack cells as obstacles and uses BFS to find shortest four-direction paths.\\
Tile coverage & \texttt{search.py} & Generates ordered zigzag or circle-spiral waypoints for one tile.\\
USB communication & \texttt{serial\_link.py}, \texttt{serial\_protocol.py} & Finds serial ports, opens the desktop-to-ESP32 connection, and formats messages.\\
Motor-test protocol & \texttt{esp32/motor\_test\_protocol.py} & Defines bounded motor-test and stop messages shared by the desktop and both firmware targets.\\
Radio bridge and local mode & \texttt{esp32/esp32\_main\_control.py} & Receives USB serial lines, forwards commands over ESP-NOW in normal mode, and locally handles bounded motor jogs and the Control-board test (local) path transaction.\\
Robot receiver & \texttt{esp32/esp32\_robot\_control.py} & Validates tile manifests, schedules bounded pivot/drive timing, and reports segment and tile completion.\\
Motion conversion & \texttt{esp32/robot\_motion.py} & Provides differential-drive geometry helpers for offline calculations; the current firmware path uses measured open-loop speed and turn-rate values.\\
Robot-board motor output & \texttt{esp32/motor\_driver.py} & Sets direction and capped PWM for radio-requested manual jogs using the robot board's configured GPIO mapping.\\
Main-control local motor output & \texttt{esp32/main\_control\_motor\_driver.py} & Provides a separate Feather ESP32-S3 pin mapping for direct local jogs; it is loaded only after fake mode is requested.\\
\bottomrule
\end{tabular}
\end{center}

\section{Map Routing}

The floor is represented as a $10\times10$ grid of square cells. Each cell is $1\,\mathrm{ft}\times1\,\mathrm{ft}$. A cell is either available for travel or blocked by a server rack or a user-added obstacle.

Each cell is indexed by $(r,c)$. The row index increases downward and the column index increases to the right. The four possible neighbors of a cell are
\[
\mathcal{N}(r,c)=
\{(r-1,c),(r+1,c),(r,c-1),(r,c+1)\}.
\]

The route planner uses breadth-first search (BFS). Since each move to a neighboring cell has the same cost, BFS finds a shortest path in number of grid steps. The coordinator checks reachable cells that have not yet been searched and selects the closest one. Equal-distance choices are made deterministic using row and column order.

This is a nearest-target strategy, not a globally optimal tour of every remaining tile. The route between two cells is planned around blocked cells, but the current grid planner does not perform a continuous collision check using the full rectangular robot footprint.

Transit cells are only used to get to the selected target. They are not marked as searched just because the robot passes through them. A target tile is marked searched only after its local coverage pattern has completed.

\section{Within-Tile Coverage Geometry}

The nominal floor tile is $12\,\mathrm{in}\times12\,\mathrm{in}$. The modeled robot body is $7\,\mathrm{in}\times5\,\mathrm{in}$. Its forward direction lies along the $5\,\mathrm{in}$ side, so the $7\,\mathrm{in}$ dimension is perpendicular to forward motion.

For the zigzag pattern, the $7\,\mathrm{in}$ transverse dimension is treated as the nominal coverage swath. The planner uses two parallel passes separated by $5\,\mathrm{in}$. The overlap between the two nominal swaths is therefore
\[
w_{\mathrm{overlap}}=w_{\mathrm{swath}}-\Delta
=7\,\mathrm{in}-5\,\mathrm{in}=2\,\mathrm{in}.
\]
This is equivalent to a $1\,\mathrm{in}$ overlap on either side of the lane center spacing. The two passes cover a nominal width of
\[
w_{\mathrm{covered}}=7\,\mathrm{in}+5\,\mathrm{in}=12\,\mathrm{in}.
\]

\begin{figure}[H]
\centering
\fbox{
\begin{minipage}{0.86\textwidth}
\centering
\vspace{5pt}
\begin{picture}(300,105)
\put(50,8){\framebox(200,82){$12''\times12''$ floor tile}}
\put(100,18){\line(0,1){62}}
\put(103,52){\vector(0,1){10}}
\put(68,94){\small Pass 1}
\put(200,18){\line(0,1){62}}
\put(203,52){\vector(0,-1){10}}
\put(174,94){\small Pass 2}
\put(82,38){\framebox(36,24){\small Robot}}
\end{picture}
\vspace{5pt}
\end{minipage}
}
\caption{Simplified two-pass coverage geometry. The body footprint is used as a first approximation for the sensor swath, not as a measured sensor field of view.}
\end{figure}

The local pattern is stored using normalized tile coordinates $(u,v)$. The upper-left corner of a tile is $(0,0)$ and the lower-right corner is $(1,1)$. Values outside this range are allowed when the robot body needs to extend beyond the tile boundary during a turn or repositioning movement.

The circle-spiral option is a sampled outward path followed by a retrace toward its start. The exact path is a geometric waypoint pattern; it does not represent a sensor's measured detection footprint.

\section{Coordinate Frames and Motion Representation}

The global map uses feet. The map origin is at the upper-left corner, with $+x$ to the right and $+y$ downward. For a local point $(u,v)$ inside tile $(r,c)$, the global position is
\[
x=c+u,\qquad y=r+v.
\]
This is why a tile center is located at $(c+0.5,r+0.5)$.

For two consecutive global waypoints $(x_i,y_i)$ and $(x_{i+1},y_{i+1})$, the displacement is
\[
\Delta x_i=x_{i+1}-x_i,\qquad
\Delta y_i=y_{i+1}-y_i.
\]
The straight-line distance and desired heading are
\[
L_i=\sqrt{(\Delta x_i)^2+(\Delta y_i)^2},
\qquad
\theta_i=\operatorname{atan2}(\Delta y_i,\Delta x_i).
\]
The heading is measured from the positive $x$ axis. Since the map's positive $y$ direction points down, positive angular rotation corresponds to clockwise rotation on the displayed map.

If the robot's current heading is $\theta_{i-1}$, the required pivot is the shortest signed angular difference:
\[
\Delta\theta_i=
\operatorname{wrap}_{[-\pi,\pi)}
(\theta_i-\theta_{i-1}).
\]
The motion-command vector stores this as a pivot angle, target position, desired global heading, and forward distance. It is a high-level movement description. It is not a direct list of motor PWM values or run times.

\section{Differential-Drive Physics and Open-Loop Motor Control}

The planner represents motion as a sequence of geometric segments: pivot in place, then drive forward. The planned distance and angle describe the desired motion. Since the robot has no wheel feedback, the intended physical controller will estimate how long to run the motors using empirical speed measurements at a selected PWM setting. It will not measure whether the requested distance was actually reached.

\subsection{From Waypoints to Wheel Motion}

For consecutive waypoints $(x_i,y_i)$ and $(x_{i+1},y_{i+1})$, calculate
\[
\Delta x=x_{i+1}-x_i,\qquad \Delta y=y_{i+1}-y_i,
\]
\[
d=\sqrt{(\Delta x)^2+(\Delta y)^2},\qquad
\theta_{\mathrm{target}}=\operatorname{atan2}(\Delta y,\Delta x).
\]
The required turn is the shortest signed difference between the target heading and the robot's estimated current heading. With the map's positive $y$ axis pointing down, a positive turn is clockwise on the map.

Let $b$ be the distance between the left and right wheel centerlines (track width). An ideal in-place pivot through angle $\theta$ requires each wheel to travel an arc of magnitude
\[
|s_L|=|s_R|=\frac{b}{2}|\theta|,
\]
with opposite wheel directions. For a straight drive of distance $d$, both wheels run forward together. These equations describe ideal differential-drive geometry; actual turns and distances will differ due to wheel slip and mismatched motors.

\subsection{Open-Loop Run-Time Estimate}

PWM (pulse-width modulation) is the control waveform to the motor driver's ENA/ENB or equivalent inputs. The battery supplies motor power to the driver's motor-supply terminals; the ESP32 sends low-voltage direction and PWM logic signals to the driver. ENA and ENB commonly enable or PWM the two motor channels, but the exact pin behavior depends on the selected driver board. The motors connect to the driver's output terminals, not directly to ESP32 GPIO pins. The controller ground and driver logic ground must be connected as required by that board's datasheet.

For a PWM duty ratio $q$ between 0 and 1, the average motor voltage is approximately
\[
V_{\mathrm{motor,avg}}\approx qV_{\mathrm{battery}}.
\]
This is an approximation: driver voltage drops, battery sag, motor load, and friction affect actual speed. PWM controls the motor driver's switching; it does not directly encode a distance. The TI DRV8876N datasheet illustrates the general separation between PWM/direction control inputs and the motor supply (it is not a selected DCLAR component; \href{https://www.ti.com/lit/ds/symlink/drv8876n.pdf}{datasheet}). The ESP32 can generate PWM waveforms with its LEDC peripheral (\href{https://docs.espressif.com/projects/esp-idf/en/latest/esp32/api-reference/peripherals/ledc.html}{Espressif documentation}); exact pins and settings depend on the firmware and bridge selected.

Because the robot has no wheel sensors, run time must be estimated from measured open-loop speed. For a straight drive, first measure the robot's average linear speed $v_{\mathrm{cal}}(q)$ at the chosen duty ratio, battery condition, and floor surface. Then estimate the motor-on time as
\[
T_{\mathrm{drive}}=\frac{d}{v_{\mathrm{cal}}(q)}.
\]
For a pivot, measure the average angular speed $\omega_{\mathrm{cal}}(q)$ and estimate
\[
T_{\mathrm{pivot}}=\frac{|\theta|}{\omega_{\mathrm{cal}}(q)}.
\]
Under the ideal equal-wheel-speed model, the same pivot estimate can be written $T_{\mathrm{pivot}}=b|\theta|/(2v_{\mathrm{wheel}})$, where $v_{\mathrm{wheel}}$ is the measured speed of either wheel. In practice, calibration on the assembled robot is needed; the theoretical equations alone do not account for battery condition, uneven floor, payload, friction, or motor variation.

For example, if a test at the chosen PWM setting measures a straight speed of $0.20\,\mathrm{m/s}$, a $0.5\,\mathrm{ft}$ command ($0.1524\,\mathrm{m}$) gives
\[
T_{\mathrm{drive}}=\frac{0.1524}{0.20}=0.762\,\mathrm{s}.
\]
This is only an example calculation. The speed value must be measured on the actual robot. If the battery weakens or the floor/load changes, the same 0.762-second command may travel a different distance.

\subsection{What the Motor-Voltage Model Means}

A brushed DC motor's applied voltage is shared between electrical resistance, changing current, and the voltage generated as the motor spins:
\[
V_{\mathrm{motor}}=Ri+L\frac{di}{dt}+K_e\omega,\qquad \tau=K_ti.
\]
Here $i$ is motor current, $\omega$ is shaft speed, and $\tau$ is motor torque. In plain terms, motor voltage influences speed, but the load and current determine how the motor responds. Voltage is not a distance measurement. DCLAR's open-loop plan uses a timed run based on a measured speed; it does not infer travel distance from the battery voltage.

A nominal $9\,\mathrm{V}$ battery is only suitable if its output can support the motor's operating and startup/stall current, and if its voltage and current are within the motor-driver ratings. The battery connects to the driver's motor-supply input, not an ESP32 pin. No particular battery, motor-driver board, PWM duty, or timing calibration has been selected or validated in this repository.

\subsection{Open-Loop Limits and Current Software Status}

The intended robot design has no wheel-motion sensors. After a timed command, the controller can know only that it issued the command for the scheduled duration; it cannot confirm the robot's actual position, detect a stalled wheel, or correct a turn that came up short. Wheel slip, startup delay, battery sag, friction, and small motor differences cause accumulated position error. The map's robot position is therefore a commanded estimate, not a measured pose. The GUI's simulated proximity and leak behavior are not physical sensing.

The computer-generated path has a tile transaction protocol. The desktop chooses the next tile and the zigzag or circle-spiral coverage pattern, then converts each waypoint into a pivot-and-drive segment in global feet and degrees. The robot has a bounded scheduled-time executor for those segments, but its drive speed and turn-rate calibration start unset. The current robot firmware therefore refuses path-ready status until those measured values and a usable motor driver are configured. A separate bounded \texttt{MOTOR\_TEST} command remains available for individual motor jogs. A segment or tile completion reply confirms only that the firmware's schedule ran and stopped; it does not establish actual wheel motion or location.

\section{Hardware Communication and Execution}

The desktop connects to the main-control ESP32 over USB serial. In normal mode, the main-control board forwards movement and motor-test messages to the robot ESP32 over ESP-NOW; both boards must use the same Wi-Fi channel, and the main-control board must be configured with the robot's MAC address. For a basic bench test, the desktop can instead request fake-robot mode. The main-control board then handles motor-test messages locally and uses its own motor-driver GPIOs, so a second robot ESP32 and radio reply are not required for those jogs. Other messages continue through the bridge; fake mode changes the destination of the manual motor-test commands, not the board's entire communication role.

\subsection{Explicit Run Mode and Startup Validation}

The desktop starts with motion paused and requires an explicit run-mode selection. \textbf{Simulation} animates the map on the computer; it does not send a movement path to either ESP32. \textbf{Robot hardware (ESP-NOW)} disables that animation and leaves the map's tile-completion state unchanged until the robot returns a matching completion confirmation. The application also has a third \textbf{Control-board test (local)} mode that runs a one-tile timed motor sequence on the USB-connected main-control Feather, then waits for the completion token before advancing the map. It drives real GPIO outputs and is not a simulation; its timed confirmation does not prove physical motion.

Robot hardware startup validates both communication hops before starting a tile:
\begin{enumerate}
    \item The desktop opens the selected USB serial port and sends \texttt{PING|token}. The main-control ESP32 must return the same token as \texttt{PONG|token}. A matching response identifies the USB-to-bridge link.
    \item The desktop sends \texttt{RADIO\_PING|token} through the bridge. The robot returns \texttt{RADIO\_PONG|token|PATH\_READY|POSE\_VALID|x|y|heading} only when its path driver and timing calibration are configured and its commanded pose is valid. It reports \texttt{PATH\_NOT\_CONFIGURED} or \texttt{POSE\_UNKNOWN} when the corresponding condition fails. The desktop compares the reported estimated pose with its map pose before starting.
    \item Only after both checks pass does the desktop declare the first tile mission. The robot checks the declared segment count, its calibration values, motor-driver interface, and that no conflicting jog or mission is active before replying \texttt{MISSION\_READY}.
\end{enumerate}

The startup sequence prevents an automatic simulated dot from being mistaken for a robot pose. It also makes USB identity, radio reachability, path-execution readiness, and estimated-pose agreement separate observable states. The robot's boot pose is a configured assumption, not a sensor reading: place it at the configured start pose before booting. A robot-side motor jog or an interrupted timed segment invalidates the estimate; the operator must return the robot to its known start, reboot it, and reset the desktop map before trying again. A missing or stale token does not satisfy a check. Hardware mode has a response timeout; a missing segment or tile confirmation stops the software mission and sends \texttt{MISSION\_STOP}. This wireless stop is useful for controlled bench work, but it is not an emergency disconnect.

\subsection{Tile Mission Transaction and Message Format}

The desktop plans the obstacle-avoiding route and the selected in-tile coverage pattern. The robot does not independently choose a search pattern: the desktop sends the planned waypoint records. To make the robot aware of the complete tile transaction while keeping each radio packet short, the desktop first sends a manifest and then streams one segment at a time:
\begin{lstlisting}
MISSION_START|mission_id|tile_row|tile_column|pattern|segment_count
SEG|mission_id|sequence|pivot_degrees|distance_ft|target_x_ft|target_y_ft|heading_degrees
\end{lstlisting}
Rows and columns are zero-based. A manifest such as \texttt{MISSION\_START|H0001|0|0|Zigzag|18} identifies the tile and declares that 18 ordered segments make up its route-plus-coverage path. Each \texttt{SEG} record is sent only after the previous segment's matching completion reply; its sequence begins at zero. The ESP-NOW bridge forwards these lines unchanged and does not decide whether a segment or tile is complete.

The normal response sequence is:
\begin{lstlisting}
MISSION_READY|mission_id|segment_count
RECEIVED|mission_id|sequence
DONE|mission_id|sequence|estimated_x_ft|estimated_y_ft|estimated_heading_degrees
... one RECEIVED/DONE pair for each segment ...
TILE_DONE|mission_id|tile_row|tile_column|segment_count
\end{lstlisting}
\texttt{MISSION\_READY} means the robot accepted the manifest and is ready for sequence zero. \texttt{RECEIVED} means that a well-formed segment was accepted. \texttt{DONE} means the calibrated pivot/drive time schedule for that segment elapsed and the motor outputs were stopped. After the last declared sequence, the robot checks that the commanded endpoint matches the declared tile center, then reports \texttt{TILE\_DONE}. The desktop checks the mission ID, target tile, path length, sequence order, and that all segment confirmations arrived before it records the tile as searched and chooses the next tile. It then starts a new tile transaction; the robot does not silently begin a path that was never sent.

An invalid manifest or segment returns \texttt{ERR|mission\_id|sequence|reason}. The desktop ignores unmatched or stale mission IDs and sequence numbers. The operator can stop a running mission with \texttt{MISSION\_STOP|mission\_id}; the robot disables its motor outputs and replies \texttt{MISSION\_STOPPED|mission\_id}. Segment and tile timeouts also stop the queued desktop transaction so a missing reply cannot cause the map to advance.

The word \emph{completed} in \texttt{DONE} and \texttt{TILE\_DONE} has a deliberately narrow meaning: the robot firmware completed the scheduled open-loop motor timing for every declared waypoint. The robot has no wheel encoders or localization feedback, so it cannot detect a stalled motor, wheel slip, a low battery, or a turn that ended short. The reported coordinates are commanded estimates. A tile acknowledgement must therefore never be described as proof that the physical robot reached or searched every point in that tile.

The robot's \texttt{DRIVE\_SPEED\_MM\_S} and \texttt{TURN\_RATE\_DEG\_S} settings in \texttt{esp32/esp32\_robot\_control.py} intentionally start as \texttt{None}. Measure both on the assembled robot at the selected \texttt{PATH\_DUTY\_U16}, with the intended motor supply and load, before setting them. The firmware rejects path startup until both rates and the motor-driver module are valid. Its per-step time and distance limits bound accepted commands; these limits do not make the open-loop estimate accurate. The desktop also rejects a pose mismatch. The robot sends no \texttt{PATH\_READY} status until the driver and calibration can produce a valid scheduled path.

Messages are plain-text lines with fields separated by the pipe character \texttt{|}. The desktop sends one planned path segment at a time using
\begin{lstlisting}
SEG|mission_id|sequence|pivot_degrees|distance_ft|target_x_ft|target_y_ft|heading_degrees
\end{lstlisting}

The bridge forwards each segment unchanged after forwarding its tile manifest. The robot uses the configured measured drive speed and turn rate to schedule a pivot and then a straight drive at \texttt{PATH\_DUTY\_U16}. This is calibrated timed open-loop motion, not encoder control. The manual motor-test path is separate:
\begin{lstlisting}
MOTOR_TEST|test_id|direction_a|direction_b|duty_u16|duration_ms
MOTOR_STOP|test_id
\end{lstlisting}
Direction values are $-1$ (reverse), $0$ (off), and $1$ (forward). Both firmware paths accept a duty value from 1 through 49151 (75 percent of the 16-bit PWM range) and a duration from 100 through 1500 ms. The selected controller replies with \texttt{MOTOR\_TEST\_STARTED}, then \texttt{MOTOR\_TEST\_DONE} when the timer expires, or \texttt{MOTOR\_TEST\_STOPPED} after a stop packet. Invalid or overlapping tests receive \texttt{MOTOR\_TEST\_ERR}. These replies confirm command handling and timer completion; they cannot verify physical motion because there is no wheel feedback.

The reply forms are \texttt{MOTOR\_TEST\_STARTED|test\_id|duration\_ms}, \texttt{MOTOR\_TEST\_DONE|test\_id|elapsed\_ms}, \texttt{MOTOR\_TEST\_STOPPED|test\_id|elapsed\_ms}, and \texttt{MOTOR\_TEST\_ERR|test\_id|reason}. Local replies are wrapped as \texttt{RX|LOCAL|...} so the desktop can distinguish a control-board jog from a robot-radio reply. The robot radio ping uses \texttt{RADIO\_PING|token} and returns \texttt{RADIO\_PONG|token|PATH\_READY} or \texttt{RADIO\_PONG|token|PATH\_NOT\_CONFIGURED}; it is separate from the local motor-jog mode.

\subsection{Main-Control Fake-Robot Mode}

The jog panel's \textbf{Enable local motor mode} button sends \texttt{FAKE\_ROBOT|ON} over USB. Fake mode starts OFF after every board reset. Before confirming ON, the main-control firmware imports \texttt{main\_control\_motor\_driver.py} and disables its outputs. Only after that setup succeeds does it return \texttt{MODE|FAKE\_ROBOT|ON}; the TFT keeps \textbf{FAKE ROBOT ON} visible while the mode is active. If the driver cannot load, the board reports an error and does not confirm the mode. Disabling the mode stops local outputs and restores the normal radio path for motor-test messages.

In fake mode, the existing Forward, Reverse, Pivot, Motor A-only, Motor B-only, and STOP controls send the same bounded motor-test protocol, but the main-control board executes those commands directly. Its Feather-specific mapping is GPIO5/GPIO6 for Motor A direction, GPIO9/GPIO10 for Motor B direction, and GPIO11/GPIO12 for ENA/ENB PWM. These correspond to header pins D5, D6, D9, D10, D11, and D12 on the Adafruit ESP32-S3 TFT Feather. The robot-board driver uses this same map so two matching Feather boards can share motor-driver wiring. Do not use these pin assignments on a classic ESP32 board, where several are reserved for flash or unavailable. Check the exact board revision and motor-driver wiring before applying power.

The word \emph{fake} describes which firmware acts as the command recipient; it does not simulate a motor. The GPIO pins physically drive the motor-driver inputs, so a wired motor can move. The mode is useful for checking the USB-to-control-board path, driver initialization, channel direction, bounded timer, and TFT confirmation without the second ESP32. It does not test ESP-NOW, the robot receiver, wheel calibration, localization, or planner-path execution. The TFT mode label proves that firmware selected local mode and loaded the driver module. A \texttt{MOTOR\_TEST\_DONE} proves only that the timer elapsed. Physical validation still requires observing each motor and checking the actual driver and power wiring.

For example, \texttt{MOTOR\_TEST|J0001|1|1|19660|400} asks for a 400 ms forward jog on both channels at approximately 30 percent duty. A normal response sequence is \texttt{MOTOR\_TEST\_STARTED|J0001|400}, followed by \texttt{MOTOR\_TEST\_DONE|J0001|elapsed\_ms}. The \texttt{STOP motors} button sends \texttt{MOTOR\_STOP|J0001}; the driver disables PWM outputs, so the chassis may coast rather than brake instantly.

A \texttt{TX} message from the bridge only indicates that the radio send succeeded at the communication layer. \texttt{MISSION\_READY} confirms manifest acceptance; \texttt{RECEIVED} confirms segment acceptance; \texttt{DONE} confirms that segment's scheduled motor time elapsed; and only a matching \texttt{TILE\_DONE} allows the desktop to mark the tile searched. None of these messages measures physical position. The bridge relays messages but does not own the mission state.

The USB connection can be checked separately using \texttt{PING} and \texttt{PONG}. The GUI uses request tokens such as \texttt{GUI0022} or \texttt{APP0001}; the ESP32 returns the same token. This checks the computer-to-bridge serial connection and does not require the robot to move. The motor-test panel's \textbf{Ping robot radio} sends \texttt{RADIO\_PING|token}; a matching \texttt{RADIO\_PONG|token} confirms a round trip through the configured robot ESP32.

\subsection{Control-Board Test (Local) Run Mode}

The desktop offers a third run mode, \textbf{Control-board test (local)}, for demonstrating the complete planned-tile transaction with only the USB-connected main-control Feather and its wired motor driver. It does not use the robot ESP32 or ESP-NOW. This mode is separate from \textbf{Simulation}, which moves only the computer display, and from \textbf{Robot hardware (ESP-NOW)}, which requires the radio receiver and calibrated robot motion. The app limits this local test to one tile per session.

The startup handshake first requires the normal token-matched USB \texttt{PING}/\texttt{PONG}. The desktop then sends \texttt{FAKE\_ROBOT|ON}; the board imports its local motor driver, stops its outputs, and replies \texttt{MODE|FAKE\_ROBOT|ON}. Only after that acknowledgement does the desktop send the manifest \texttt{MISSION\_START|mission\_id|row|column|pattern|segment\_count}. The board replies \texttt{RX|LOCAL|MISSION\_READY|mission\_id|segment\_count}. The desktop sends one planned segment at a time:

\begin{lstlisting}
SEG|mission_id|sequence|pivot_degrees|distance_ft|target_x_ft|target_y_ft|heading_degrees
\end{lstlisting}

For each accepted segment, the board replies \texttt{RX|LOCAL|RECEIVED|mission\_id|sequence}, runs a bounded local pulse for the pivot and/or drive part, and then replies \texttt{RX|LOCAL|DONE|mission\_id|sequence|x|y|heading}. Once the declared final segment reaches its timer completion and its endpoint matches the manifest tile center, the board sends \texttt{RX|LOCAL|TILE\_DONE|mission\_id|row|column|segment\_count}. The app validates the mission, sequence, target, and count before advancing the map. Its serial activity log displays every USB command and board reply. After this one tile, the app sends \texttt{FAKE\_ROBOT|OFF}; the board stops outputs, replies \texttt{MODE|FAKE\_ROBOT|OFF}, and resumes radio-bridge routing. The UI reports a timeout if this final acknowledgement does not arrive.

Local pulses use a fixed 30 percent PWM duty and duration proportional to the requested angle or distance, clamped to 60--500 ms per turn or drive part. These deliberately uncalibrated pulses exist to exercise command routing, motor outputs, token sequencing, and map confirmation. \texttt{DONE} and \texttt{TILE\_DONE} confirm that the scheduled timers elapsed and the firmware accepted the declared endpoint; they do not sense rotation or travel. The UI can therefore advance the tile even if a wheel only buzzes, stalls, or is mechanically blocked. Treat that outcome as a successful protocol/UI demonstration and a failed physical-motion check. Check actual motor movement independently. The local test does not establish wheel calibration, localization, leak sensing, obstacle detection, or safe floor operation.

To run it, deploy \texttt{esp32/esp32\_main\_control.py} as the board's \texttt{/main.py}, plus \texttt{board\_display.py}, \texttt{main\_control\_motor\_driver.py}, \texttt{motor\_test\_protocol.py}, \texttt{st7789py.py}, and \texttt{vga1\_16x32.py} to the device root. Connect the board in the desktop app, wait for USB identification, select the local test mode, and click Start. For initial motor-power checks, lift the drive wheels and retain access to the physical supply disconnect. If the segment log completes but the motors buzz without turning, the confirmation shows the software schedule ran; it does not diagnose or correct the driver's power, wiring, or mechanical load.

\subsection{Hardware Requirements Before Motion}

Planner-path execution uses measured open-loop rates, and still requires physical calibration and validation before use:
\begin{itemize}
    \item measured straight-line speed and pivot rate at the selected PWM setting, supply condition, and intended load;
    \item a selected maximum PWM duty and maximum per-step motor run time;
    \item verification of battery and driver voltage/current ratings against motor startup/stall current, and of a reliable stop command.
\end{itemize}

The motor jog driver pinout is documented above, but its exact board wiring must be verified before use. A planner path must not be operated until calibration is measured, one-channel and combined motor tests pass, and bounded scheduled movements are checked on blocks in a clear area. Completion after a timed command is not proof that the robot reached its target; the reported pose remains an open-loop estimate. The current system also has no physical obstacle-safety model.

\section{Spill Annotation and Simulated Stop}

A spill is placed by first selecting a map tile and then choosing a point inside an enlarged tile view. The point is stored as a tile index $(r,c)$ and local coordinates $(u_s,v_s)$. Its global map position is
\[
x_s=c+u_s,\qquad y_s=r+v_s.
\]

In the simulator, the robot stops and latches a leak event when its position comes within $3.5\,\mathrm{in}$ of an annotated point. The operator must acknowledge the stop before the simulated motion resumes. An acknowledged patch does not trigger the same stop again.

This is a demonstration of event handling, not leak detection. The program does not read a physical leak sensor, does not determine whether a spill is actually present, and does not mark a spill as physically resolved.

\section{State Ownership and Saved Data}

The \texttt{main.py} coordinator creates a \texttt{SearchGrid} object and owns the active mission state. The routing and coverage modules are called by the coordinator and exchange ordinary Python values; they do not communicate directly with one another.

The main map state includes dimensions, obstacle cells, searched cells, completion order, current cell, and active target. The live robot pose and active waypoint indices are also maintained by \texttt{main.py}. The GUI reads this state and draws it; it does not maintain a separate map model.

There are several path representations:
\begin{itemize}
    \item \texttt{planned\_route}: integer map cells from the route start to the selected target;
    \item \texttt{path\_points}: local $(u,v)$ waypoints for the active tile;
    \item \texttt{movement\_command\_vector}: high-level pivot-and-drive records in global feet and degrees;
    \item \texttt{completed\_path\_records}: records of completed tile patterns and their segment geometry.
\end{itemize}

The \textbf{Save path plan} button writes a JSON snapshot to \texttt{search\_path\_plan.json}. It includes map geometry, route and path information, movement vectors, and spill annotations. It is a diagnostic snapshot, not a resumable checkpoint. The application does not currently reload the file at startup, and the saved plan alone does not prove that a physical robot executed the path.

\section{Software Setup, ESP32 Deployment, and Testing}

\subsection{Desktop Application}

Run the desktop application from the project directory so that its Python modules can be imported. Install the dependencies listed in \texttt{requirements.txt}, then launch \texttt{main.py}:

\begin{lstlisting}[language=bash]
python -m pip install -r requirements.txt
python main.py
\end{lstlisting}

On a Windows installation where the project uses Python 3.12, the same interpreter should be used for both dependency installation and launching the application:

\begin{lstlisting}[language=bash]
py -3.12 -m pip install -r requirements.txt
py -3.12 .\\main.py
\end{lstlisting}

A package installed for one Python interpreter is not automatically available to another. In the GUI, identify the ESP32 entry in the COM-port list. COM numbers can change when devices are reconnected. The application can use a token-based PING/PONG exchange to identify the correct board. Close Thonny's serial connection before connecting from the desktop application because two programs cannot use the same COM port at the same time.

\subsection{Main-Control ESP32 Setup}

The main-control ESP32 runs MicroPython and acts as the USB-to-ESP-NOW bridge. In Thonny, select the MicroPython ESP32 interpreter and the board's COM port. Copy the bridge program and its display dependencies to the device root:
\begin{itemize}
    \item \texttt{esp32/esp32\_main\_control.py};
    \item \texttt{esp32/board\_display.py};
    \item \texttt{esp32/st7789py.py} (downloaded upstream display driver);
    \item \texttt{esp32/vga1\_16x32.py} (downloaded upstream font module).
\end{itemize}

Save \texttt{esp32\_main\_control.py} on the device as \texttt{/main.py} so it starts after reset. The other listed files should also be in the device root. Set \texttt{WIFI\_CHANNEL} to the channel used by the robot and replace \texttt{ROBOT\_MAC} with the robot's six-byte MAC address. After reset, the serial output should report \texttt{READY|channel|mac}. If the board returns to the MicroPython REPL prompt instead, the bridge loop is not running.

The display configuration in the firmware uses the Feather ESP32-S3 TFT pin assignments: power GPIO21, CS GPIO7, DC GPIO39, reset GPIO40, backlight GPIO45, and SPI SCK/MOSI GPIO36/GPIO35. These are firmware configuration details and should be checked against the actual board before wiring.

To enable local fake-robot motor testing, also copy \texttt{esp32/main\_control\_motor\_driver.py} and \texttt{esp32/motor\_test\_protocol.py} to the main-control device root. The complete root-file set is therefore \texttt{/main.py}, \texttt{/board\_display.py}, \texttt{/main\_control\_motor\_driver.py}, \texttt{/motor\_test\_protocol.py}, \texttt{/st7789py.py}, and \texttt{/vga1\_16x32.py}. The last two source files are downloaded from upstream into the computer's \texttt{esp32/} folder; all project-owned MicroPython source is grouped there as well. The Feather-specific motor driver is imported only when the GUI requests fake mode. The jog panel local motor mode and the Control-board test (local) run mode need this board, the desktop app, and a correctly wired motor driver; they do not need the robot ESP32. The normal radio bridge still needs a configured robot MAC when radio operation is intended.

\subsection{Robot ESP32 Setup}

Copy \texttt{esp32/esp32\_robot\_control.py}, \texttt{esp32/robot\_motion.py}, \texttt{esp32/motor\_driver.py}, and \texttt{esp32/motor\_test\_protocol.py} to the robot ESP32 root using Thonny. Both ESP32 boards must use the same \texttt{WIFI\_CHANNEL}. The main-control board must contain the robot's MAC address. The robot receiver learns the main-control board's MAC from its first radio packet.

\subsection{L298N Motor Bridge Wiring and Limits}

Both motor-test drivers use direction GPIOs IN1--IN4 on pins 5, 6, 9, and 10, and PWM GPIOs ENA/ENB on pins 11 and 12 at 1 kHz. This mapping targets the Adafruit ESP32-S3 TFT Feather shown in the board pinout; GPIO assignments vary across ESP32 families and development boards. In particular, classic ESP32-WROOM modules use GPIO6--GPIO11 for SPI flash, so this shared Feather map must not be applied to those boards (see the \href{https://www.espressif.com/sites/default/files/documentation/esp32-wroom-32_datasheet_en.pdf}{Espressif ESP32-WROOM-32 datasheet}). MicroPython's ESP32 PWM API represents \texttt{duty\_u16} on a 0--65535 scale (\href{https://docs.micropython.org/en/v1.28.0/esp32/quickref.html}{MicroPython ESP32 quick reference}).

Both the local driver and the robot receiver's motor driver use GPIO5/GPIO6 for direction A, GPIO9/GPIO10 for direction B, and GPIO11/GPIO12 for PWM. Wire those Feather pins to the motor driver's logic inputs only. Remove the ENA and ENB jumpers before connecting GPIO11/GPIO12 to the corresponding enable inputs. The same wiring can be moved between two matching Feather ESP32-S3 boards; a different robot-board model needs its own verified pin map.

On a common L298N module, remove the ENA and ENB jumpers before connecting ESP32 PWM pins to those inputs; otherwise a jumper can hold an enable input high and may conflict with a GPIO output. Connect the motor battery to the module's labeled motor-supply input and ground, the two motors to the output terminals, and ESP32 ground to driver ground. Power the ESP32 separately over USB for initial tests. Never connect ESP32 3V3 to the L298N 5V rail. Some L298N modules include a 5 V regulator and a regulator-enable jumper, while others differ; do not assume the module's 5 V terminal is an output or connect it to ESP32 VIN/5V without verifying the exact board's schematic and instructions.

The pasted 9 V / 75 percent calculation is not a guarantee that a 3--6 V TT motor receives a safe voltage. The L298 has a load-dependent output voltage drop (see the \href{https://www.st.com/resource/en/datasheet/l298.pdf}{ST L298 datasheet}); actual module losses, battery sag, and motor current vary. PWM rapidly switches the motor supply, so the duty-cycle average is only an approximation of motor behavior and does not cap every instantaneous pulse at a lower voltage. The firmware limits jog duty to 49151/65535 (75 percent) as a software ceiling, not as proof of motor protection. Prefer a supply and driver suitable for the motor rating; verify the motor's startup/stall current and the exact module's voltage/current/thermal limits. A rectangular smoke-detector 9 V battery is not the assumed motor source; select a pack or supply that can provide the motors' current without unacceptable sag.

For first use, raise the drive wheels clear of the floor, check all wiring and common ground, use the default 30 percent duty and 400 ms pulse, and test one motor at a time before testing forward, reverse, and pivots. The GUI's STOP packet is a wireless convenience; it is not an emergency disconnect. The jog also stops automatically at its duration limit, but remove battery power physically if a motor does not stop.

The forward/pivot button labels assume both channels' direction wiring matches the code's positive-direction convention. If an individual motor turns opposite to the desired robot direction, set its \texttt{MOTOR\_A\_DIRECTION\_INVERTED} or \texttt{MOTOR\_B\_DIRECTION\_INVERTED} option in the driver module for the board being tested, after testing each channel separately.

\subsection{Communication Checks and Direct Test Message}

The USB connection can be tested without moving the robot. A manual GUI ping uses a token such as
\begin{lstlisting}
PING|GUI0022
PONG|GUI0022
\end{lstlisting}
The automatic connection check uses a token such as \texttt{APP0001}. The ESP32 returns the same token. These tokens identify a request and its source; they are not robot IDs, MAC addresses, or movement commands. PING/PONG is handled locally by the main-control ESP32 and only checks the computer-to-board serial connection.

The control/communication test window also supports a direct \texttt{MOVE} line:
\begin{lstlisting}
MOVE|2|1.25|3.50|90.0|DRIVE
\end{lstlisting}
The fields are task ID, target $x$ and $y$ in feet, heading in degrees (or \texttt{AUTO}), and instruction (\texttt{DRIVE} or \texttt{TURN}). \texttt{DRIVE} heads toward the target; a numeric heading must agree within the configured three-degree tolerance. \texttt{TURN} pivots in place to the requested heading. A direct \texttt{TASK} command is rejected with \texttt{PATH\_SEGMENTS\_REQUIRED}; planner output should be sent using the planned-path interface.

The same window has a bounded robot motor-jog panel. Select PWM duty (1--75 percent) and pulse duration (100--1500 ms), then send forward, reverse, pivot-left, pivot-right, Motor A-only, or Motor B-only packets. Replies appear in the serial log. A completed packet is evidence that the ESP32 accepted and timed the command; visually confirm wheel movement. These tests do not measure speed, distance, or motor health.

\paragraph{Local tile protocol demonstration}

For a complete UI-to-local-motor protocol demonstration, select \textbf{Control-board test (local)} in the main window after USB identification and click Start. Confirm the local-mode ON acknowledgement, then inspect the control window's serial log for the manifest, each sequential \texttt{RECEIVED}/\texttt{DONE} pair, final \texttt{TILE\_DONE}, and mode OFF acknowledgement. Confirm that the map marks only the confirmed target tile and displays the following target. The test pulses real outputs at bounded 30 percent duty; keep the wheels raised and disconnect motor power if the driver or motors behave unexpectedly. Buzzing without rotation is a failed physical-motion check even when the full token sequence and UI update succeed.

\subsection{Testing Order}

The local fake-robot option makes the command path shorter, but it does not make the output simulated: GPIO pins on the Feather control real driver inputs. Testing should therefore move from communication and mode checks to low-energy, wheel-off-ground motor checks. Keep software evidence, firmware state, and observed hardware behavior separate in the test record.

For the main-control board's local mode, use this sequence:
\begin{enumerate}
    \item Connect the main-control Feather to the desktop over USB, close Thonny's serial session, and confirm the desktop's tokenized PING/PONG check succeeds.
    \item In the robot-control window, request \textbf{Enable local motor mode}. Continue only after the desktop receives \texttt{MODE|FAKE\_ROBOT|ON} and the TFT visibly shows \textbf{FAKE ROBOT ON}. The confirmation establishes mode selection and driver-module initialization; it does not establish that a motor is wired correctly.
    \item With motor power disconnected, inspect the GPIO-to-driver mapping, remove ENA/ENB jumpers, confirm common ground, check the motor supply polarity and ratings, and make sure the drive wheels are raised clear of the bench.
    \item Reconnect a suitable motor supply and send a short Motor A-only jog, followed by Motor B-only. Begin at low duty and the minimum 100 ms duration. Confirm the intended wheel turns, then record its direction. Increase duty only as needed and stay within the firmware's 75 percent and 1500 ms limits.
    \item Verify Forward, Reverse, Pivot left, and Pivot right only after each channel has been checked individually. If a direction is reversed, correct the matching driver's inversion setting and repeat the individual-channel check.
    \item Confirm each jog stops at its requested duration. Send \textbf{STOP motors} during a jog and check both the board acknowledgement and the actual motor outputs. Keep physical access to the motor-supply disconnect; software STOP is not an emergency stop.
    \item Disable fake mode and confirm the TFT no longer reports it. Restart the control board and confirm that it boots with fake mode OFF. This checks that local actuation requires an explicit session selection.
    \item Record the board revision, driver model, GPIO wiring, supply voltage, duty, pulse duration, visible motor response, direction, and any heating or abnormal sound. A reply alone is not a physical test result.
\end{enumerate}

Then test the normal robot radio and tile-completion protocol independently:
\begin{enumerate}
    \item Run the Python tests for serial protocol formatting and motion-target calculations.
    \item Run the desktop application and check the map, target selection, and local coverage patterns.
    \item Inspect the movement-command vector for the expected pivot angle, heading, target coordinates, and forward distance.
    \item Connect the main-control ESP32 and confirm that the matching PONG token is returned by \textbf{Connect + identify}.
    \item Use the manual \textbf{Ping ESP32} control and confirm that the same GUI token is returned.
    \item With both ESP32 boards configured to the same channel, confirm that a robot message is received and relayed as an \texttt{RX} line.
    \item With both boards on the same channel and correct peer MAC configured, use \textbf{Ping robot radio} to confirm the ESP-NOW round trip. This check is intentionally separate from the fake-mode TFT confirmation.
    \item If testing radio motor jogs, use the robot ESP32's GPIO map and the same wheel-raised, one-channel-at-a-time procedure. Do not assume a result on the Feather verifies the second board's wiring.
    \item Select \textbf{Robot hardware (ESP-NOW)} in the main window and click \textbf{Start}. The desktop must first match the USB PONG, then receive the robot's tokenized radio pong. A \texttt{PATH\_NOT\_CONFIGURED} result is an expected fail-closed outcome until measured drive speed, turn rate, and driver setup have been entered in the robot firmware.
    \item With wheels raised, calibrate the robot's straight speed and pivot rate at its selected duty. Enter those measurements in \texttt{esp32/esp32\_robot\_control.py}, reconnect, and check that the preflight now returns \texttt{PATH\_READY}. Do not use guessed values for a floor run.
    \item Observe a declared test tile from its \texttt{MISSION\_START} manifest through \texttt{MISSION\_READY}, every ordered \texttt{RECEIVED}/\texttt{DONE} pair, and the final \texttt{TILE\_DONE}. Confirm the GUI does not mark the tile searched on \texttt{TX}, \texttt{MISSION\_READY}, or an intermediate \texttt{DONE}; it advances only for a matching final tile confirmation.
    \item Verify malformed, stale, out-of-order, or missing replies do not advance the tile. Confirm timeout and operator stop send \texttt{MISSION\_STOP} and physically observe output stopping; keep a hand-operated supply disconnect available.
    \item Only conduct floor runs after wheel-raised calibration and safe bench testing. Record distance and pivot error over repeated trials; a firmware schedule acknowledgement is not evidence of measured arrival.
\end{enumerate}

A successful USB PING/PONG, fake-mode confirmation, radio pong, \texttt{MISSION\_READY}, segment \texttt{DONE}, or tile \texttt{TILE\_DONE} is evidence about a specific software, communication, or scheduled-execution layer, not proof of physical arrival. For this feature, validation must separately cover the selected desktop run mode, both communication hops, manifest and sequence matching, correctly wired individual motor channels, measured drive and pivot calibration, observed wheel movement, and observed stopping behavior. Record the measured results; do not mark physical search validation complete based on protocol acknowledgements alone.

\section{Current Scope and Next Engineering Steps}

The current prototype demonstrates map routing, tile-level coverage geometry, coordinate transformations, pivot-and-drive command generation, a serial/radio communication path, and mission completion handling. It does not yet demonstrate validated autonomous leak inspection on a physical robot.

The next engineering steps are:
\begin{enumerate}
    \item Calibrate the floor map and add footprint-aware clearance checks around racks.
    \item Measure the sensor field of view and define a real coverage requirement, including overlap and localization error.
    \item Add a localization source for $(x,y,\theta)$ in the global map frame.
    \item Validate the Feather-local and robot-board motor-driver pin maps on their actual boards, then calibrate the bounded timed planner-path executor and add an independent physical emergency-stop method.
    \item Add wheel encoders or another localization source so a scheduled completion can be checked against measured motion and corrected for slip and turning error.
    \item Add physical leak-sensor logic and a method for handling false alarms.
    \item Log timestamps, measured pose, sensor readings, commands, and completion status for each segment.
    \item Add mission checkpoint loading if missions need to resume after the application closes.
\end{enumerate}

\section{Summary}

DCLAR separates the inspection problem into map routing, local tile coverage, motion representation, mission coordination, and hardware communication. BFS selects a reachable unsearched tile, the coverage planner generates local waypoints, and the motion layer turns consecutive points into pivots and straight drives. The desktop declares each tile transaction, the ESP32 bridge forwards its manifest and one segment at a time, and the GUI marks the tile complete only after the robot returns a matching \texttt{TILE\_DONE}. This confirms the scheduled path ran; physical pose validation still depends on future localization and hardware testing.

The geometry and communication interfaces are in place as a prototype. Physical performance still depends on measured robot parameters, a configured motor driver, localization, sensor validation, and safety testing.

\end{document}
